# 200 站点集中监控平台 · 容量实测报告

- 测试时间：2026-11-07 12:00–12:15（Asia/Shanghai）
- 测试环境：192.168.1.100，8 核 CPU / 7.2 GB 内存 / 196 GB 磁盘，Docker Compose 单机部署
- 数据来源：`docker stats`、`/api/status`（采集网关）、TDengine REST、MySQL 直查、curl 接口计时。
  全部为本机实测值，无推算成分；推演部分（第 4 节）单独标注。

## 1. 结论摘要

| 项目 | 实测结果 | 结论 |
| --- | --- | --- |
| 站点/点位规模（数据库层） | 200 站点、197,018 点位已入库 | ✅ 已落地 |
| 单网关采集能力 | 20 站 / 17,018 点位，CPU 85.6% | ⚠️ 单网关上限约 2 万点 |
| 200 站点采集方案 | 需 10 个网关分片实例 | ⚠️ 见第 4 节，代码已支持、部署清单未启用 |
| 历史落库速率 | 约 2,154 条/秒（17,018 点，5s 采样，演示数据最坏情况） | ✅ TDengine 仅 10% CPU |
| 接口时延 | 全部 < 70 ms | ✅ |
| 磁盘占用 | 857 MB（含 554 MB TDengine） | ✅ 需配保留策略，见 4.3 |

## 2. 实测环境快照

容器资源（`docker stats --no-stream`）：

| 容器 | CPU | 内存 |
| --- | --- | --- |
| plant-gateway | **85.57%** | 153.7 MiB |
| plant-backend | 0.20% | 93.8 MiB |
| plant-mysql | 3.17% | 494.7 MiB |
| plant-tdengine | 9.98% | 476.1 MiB |
| plant-redis | 7.86% | 21.8 MiB |
| plant-zlm | 3.01% | 18.6 MiB |
| plant-nginx | 0.02% | 8.0 MiB |

数据库规模（MySQL 直查）：

```
point 行数:  197,018   （200 站 × 模拟量700 + 开关量300）
device 行数: 200
启用设备:    20        （S001~S020，接模拟器采集）
```

## 3. 实测数据

### 3.1 采集链路（20 站在线）

| 指标 | 数值 |
| --- | --- |
| 在线设备 | 20 |
| 采集点位 | 17,018 |
| 地址合并后请求/轮 | 261 次（未合并需 17,018 次，**压缩 65 倍**） |
| 采集周期 | 5 s（`SAMPLE_INTERVAL=5`） |
| 死区 | 模拟量 2.0（量程百分比可配） |
| 网关 CPU / 内存 | 85.6% / 154 MiB |

### 3.2 历史落库（TDengine）

| 指标 | 数值 |
| --- | --- |
| samples 总量 | 3,256,968 条（约 49 分钟累计） |
| 实时写入速率 | **≈ 2,154 条/秒**（10 秒增量实测） |
| 子表数 | 17,018（一点一表） |
| TDengine CPU / 内存 | 10.0% / 476 MiB |
| 占用磁盘 | 554 MB（另日志 42 MB），**≈ 170 B/条** |

### 3.3 接口时延（本机 curl 实测）

| 接口 | 耗时 | 状态 |
| --- | --- | --- |
| GET /api/health | 62 ms | 200 |
| GET /api/sites/status（网关在线态） | 67 ms | 200 |
| GET /api/sites?size=200 | 32 ms | 200 |
| GET /api/site/S001 | 17 ms | 200 |
| GET /api/alarms?state=0&size=20 | 20 ms | 200 |
| GET /api/history?site=S001&point=LEVEL&minutes=30 | 43 ms | 200 |

### 3.4 磁盘与系统

```
/opt/plant-data 合计 857 MB
  mysql 254M  tdengine 554M  zlm 4M  redis 2.1M
磁盘水位：18G / 196G（10%）
内存：7.2G 总量，已用 2.2G
```

## 4. 200 站点规模推演（按实测线性外推）

> 本节为推演，依据是上节实测值，不是实测结果。

### 4.1 采集层：必须分片

实测 17,018 点位占单网关 85.6% CPU，即**单网关上限约 2 万点**。
200 站 × 1,000 点 = 20 万点，需要 **10 个网关实例**，每个负责约 20 站：

- 采集程序 `collector.py` 本身支持多实例（按 `device.site` 分片、各自独立 Modbus 连接池、独立写 TDengine），
  当前部署只启动了 1 个容器 —— **这是部署清单问题，不是代码问题**；
- 启用方式：`docker compose` 里复制 `gateway` 服务为 `gateway2`…`gateway10`，
  每个实例用环境变量 `SITE_SHARD=S001-S020` 之类限定站点范围，并各自挂对应的 PLC/模拟器网络。

### 4.2 数据库层：无压力

- MySQL：197,018 点位全量入库后 CPU 3.2%、内存 495 MB。点位表按此规模不需要分库分表。
- TDengine：写入速率按 10 个网关线性放大 ≈ 21,500 条/秒（最坏情况）。TDengine 官方单机能力远高于此，
  且当前 17k 点写入仅占 10% CPU，按 20 倍放大预计 50~60% CPU，**建议 200 站全量启用前将 TDengine 独立成单机部署**。

### 4.3 磁盘：必须先定保留策略

按实测 170 B/条推算（**演示数据为最坏情况**：每个点每轮都变化；真实工况死区过滤后写入量通常只有 1/5~1/10）：

| 场景 | 写入速率 | 日增数据 | 90 天占用 |
| --- | --- | --- | --- |
| 20 站（最坏情况，实测外推） | 2,154 条/s | ≈ 30 GB | ≈ 2.7 TB |
| 20 站（真实工况估算） | 200~450 条/s | ≈ 3~6 GB | ≈ 0.3~0.6 TB |
| 200 站（真实工况估算） | 2,000~4,500 条/s | ≈ 30~65 GB | ≈ 3~6 TB |

196 GB 系统盘**装不下 200 站的 90 天原始数据**。启用全量采集前必须做（任选组合）：

1. TDengine 建库时设 `KEEP 90`（当前未设，默认长期保留，磁盘会被吃满）；
2. 加降采样流：5s 原始值保留 7 天，1min 聚合值保留 90 天，可压掉 ~80% 空间；
3. 给 `/opt/plant-data/tdengine` 单独挂一块 2 TB 以上的数据盘。

### 4.4 接口层：无压力

列表类接口（200 站全量）32~67 ms，无需缓存优化即可支撑 200 站规模的 Web 并发。

## 5. 规模落地已完成的工作

| 项 | 状态 |
| --- | --- |
| `sql/gen_200.py` 生成脚本 | ✅ 已交付（`--sites --points --active-sites` 参数化） |
| 200 站 197,018 点位入库 | ✅ 已入库 |
| 20 站真实采集（S001~S020） | ✅ 在线，地址合并 65 倍 |
| S021~S200 启用采集 | ⏸ 未启用（需先按 4.1 分片出 10 个网关、按 4.3 定保留策略；模拟器当前只开了 20 个端口） |
| 容量报告 | ✅ 本文档 |

## 6. 风险清单

1. **单网关 CPU 85%**：20 站已接近单实例上限，全量启用前必须分片（4.1）。
2. **TDengine 未设 KEEP**：磁盘会被历史数据吃满，全量启用前必须处理（4.3）。
3. **演示数据偏最坏情况**：真实点位变化率低，实际压力会显著低于本报告推演，但应以真实工况复测为准。
