# 已知限制（交付时必须一起给）

> 品牌：陆祺智控（LUQI SMART CONTROL） · 2026-11-09（补 I/O 域与协议下拉两条边界）
> 这张表是**诚实清单**：哪些能画、哪些画不了、哪些是这一版故意不做。
> 现场遇到问题先对照这里，别当 bug 查半天。

---

## 一、功能边界（这一版就不做）

| # | 限制 | 具体表现 | 变通 |
|---|---|---|---|
| 1 | **脚本动作（VBS / C）二期支持** | 事件面板里列出来了，但选中执行会提示「当前版本请用直接连接（VBS/C 动作二期支持）」 | 用「直接连接」：写点位 / 改对象属性 / 开画面 / 写审计消息，这四类已经覆盖现场 90% 需求 |
| 2 | **图层最多 32 层** | 第 33 层加不进去（`MAX_LAYERS = 32`，照 WinCC 官方 4.5.13） | 用**组合**降层：把相关图元打成一组，只占一层 |
| 3 | **单画面尺寸建议 ≤ 10000px** | 超过后浏览器缩放渲染明显变卡、等比缩放后小字会糊 | 拆成多张子画面；大屏用「画面切换」拼 |
| 4 | 单对象几何范围 | 属性面板：宽/高上限 **8000px**，坐标 **-4000 ~ 8000**（允许摆到画布外一点） | 超出说明对象该拆了 |
| 5 | 撤销深度 **100 步** | 超过 100 步的操作回不去（任务书要求 ≥50，这里给到 100） | 关键节点先 `Ctrl+S`，保存是一次新的起点 |
| 6 | 表达式是白名单，不是 JS | 没有函数库、没有 `Math.*`、不能循环/赋值/函数定义 | 复杂计算放网关侧算好，组态只读结果；简单判断用 `? :` 三元 |
| 7 | **动画只支持单对象** | 一个变量驱动多属性（高度+颜色+闪烁）只对单个对象生效，**组对象不能加动画** | 组里的每个对象各配一条动画，绑同一个变量 |
| 8 | 动态对话框的「其他」只有一个输入框 | 面板上就一行 `other`，实际填的是**颜色** | 数值类属性（高度/不透明度/数值/闪烁/角度）超范围时**夹到端点档位值**，不会掉成 0 |
| 9 | `Bit` 只取单个位 | 只能指定「第 N 位」（0 位最低位），不支持位掩码一次拆多路 | 一个字段拆多路状态就配多个对象，各取一位 |
| 10 | 一个对象一条主绑定 | 「动态对话框」一个对象只认一条触发；多条属性要各配各的 | 用「动画」模式，一个触发 + 多条轨道 |

---

## 二、数据与站点相关的限制

| # | 限制 | 具体表现 | 变通 |
|---|---|---|---|
| 11 | **跨站引用取不到实时值** | 值缓存只订阅**当前站点**：画面里写 `S002.LEVEL` 时，`?site=S001` 打开会拿不到值（对象标黄） | 一张画面只显示一个站点，站点间用 `@CurrentSite` 切换；要同屏对比多站，走「数据中心/趋势」页面 |
| 12 | 组件模板实例不支持跨站取值 | 三个实例绑三个不同站点，只有当前站那个有值 | 实例绑**同站不同点位**（`S001.LEVEL` / `S001.PH` / `S001.FLOW`） |
| 13 | 一键铺站只改站点前缀 | `@CurrentSite + '.LEVEL'` 这类间接写法**原样保留**（设计如此，不是漏替换）；`S001.LEVEL` 这类绝对写法才被前缀替换 | 铺站前看预览表的「无效点位」，不为 0 先修点位再执行 |
| 14 | 点位写值必须 `rw=1` | 只读点位在页面上直接禁用，强行调接口返回 400「该点位只读，禁止写入」 | 需要可写就在点位表里把 `rw` 置 1 |
| 15 | 写值强制 200ms 回读 | 网关响应慢时一次写要等 300~600ms；回读不一致直接报错，不静默成功 | 这是刻意设计（宁可报错也不让操作员以为写成功了） |

---

## 三、运行环境相关的限制

| # | 限制 | 具体表现 | 变通 |
|---|---|---|---|
| 16 | 视频同源并发有限 | 浏览器对同一源（HTTP/1.1）约 6 条并发连接，单画面挂太多路视频会挤占其他接口 | 单画面视频建议 ≤4 路；多路大屏走「监控墙」页面（独立页面、独占连接） |
| 17 | 当前是**演示流**，不是真相机 | 画面里烧的是 ffmpeg 测试卡 + 时间码（等价相机 OSD），内容不是现场 | 接真机：`MOCK_STREAM=off` 后不再推演示流，视频窗指向相机通道 |
| 18 | 容器里没有 `pkill` / `pgrep` / `ps` | gateway 镜像是 alpine 底，只有 `pidof`；脚本里写 `pkill -f xxx` 会静默失败 | 统一用 `/app/stream_ctl.sh stop|start|status`（扫 `/proc` 自己 kill） |
| 19 | 容器 `/app` 是镜像内容，不是挂载 | `docker cp` 进去的脚本，容器重建就没了 | 文件放宿主机 `deploy/plant/gateway/`，`docker compose build gateway` 后随镜像带上 |
| 20 | 趋势历史依赖时序库入库 | 新点位刚上，历史区显示「历史数据积累中…」 | 正常现象；确认入库看 `/api/status` 与 `docker logs plant-gateway \| grep 历史入库` |

---

## 四、权限相关

| # | 限制 | 具体表现 |
|---|---|---|
| 21 | viewer 只能看 | 编辑接口一律 403；直接敲 `/scada/editor/1` 会被挡回列表并提示「无权限访问…」 |
| 22 | 首次登录强制改密 | 不改密会被中间件拦住，页面什么都点不动 |
| 23 | 巡检/自动化账号 | 用专用 `checker` 账号，别拿 admin 跑脚本（审计会混） |

---

## 五、I/O 域（三模式）的边界

| # | 限制 | 具体表现 | 变通 |
|---|---|---|---|
| 24 | **写回目标必须能反解成单个点位** | 只认三种写法：`S001.LEVEL`、`LEVEL`（自动补当前站点）、`@CurrentSite + '.LEVEL'`。写成 `@CurrentSite + '.LEVEL' * 2` 这类算术/三元表达式，**显示照常、但提交会红框提示「没有可写回的点位」** | 要写回就绑纯变量；算出来的值要么在网关侧算，要么单独加一个中间点位 |
| 25 | **「仅输入」模式不显示过程值** | `mode=input` 的框永远空着（或显示默认值），实时刷新不往里填。想边看当前值边改，选「输入输出」 | 这是 WinCC 的语义，不是 bug；两种模式各拖一个对象也行 |
| 26 | 老画面（`var:'LEVEL'`）能显示但写回按裸名处理 | 裸名会自动补当前站点（`S001.LEVEL`），所以能显示、也能写；但如果这张画面被「一键铺站」复制到别的站，裸名不会被替换（本来就没有前缀可替换） | 用属性面板的「升级整张画面」转成 `@CurrentSite + '.LEVEL'`，铺站时才不会写错站 |
| 27 | 旧格式（无站点前缀）在属性面板顶部有黄条 | 不升级也能用（自动补当前站点），黄条只是提示「这个对象没写站点」 | 点「升级此对象 / 升级整张画面」转 dyn 格式，黄条消失 |

---

## 六、这一版**已经**做到的（避免被误当成限制）

- 三栏布局 125% 缩放下不错位，三栏可拖宽并记住
- 20px 网格吸附 + Alt 取消、参考线 5px 吸附、8 个缩放手柄、多选一起拖
- 撤销 100 步、图层 32 层、组合嵌套、对齐分布
- 六种动态化模式（直接/间接/对话框/动画/文本列表/图形列表）、四种数据类型（Analog/Bool/Bit/Direct）
- 事件：鼠标 6 条 + 键盘 2 条 + 焦点 + 对象变化 + 画面开关 + 属性变化，动作可写点位/改属性/开画面/写审计
- 控件八件套（报警窗/趋势/表格/X-Y/仪表盘/时钟/视频窗/符号库）
- 组件模板 + 文本/图形列表 + 列表页卡片/表格 + 一键铺站 + 缩略图
- **I/O 域三模式**（仅显示 / 仅输入 / 输入输出）：数字过滤、上下限、Esc 回滚、只读点位禁用、写失败闪红回滚
- **协议清单单一数据源**：7 种协议中文全名，站点页与设备页同一个下拉，协议→默认端口联动
- 二十条总验收全过（`python check_scada.py` → `PASS=20 FAIL=0`）；修复 09 两条另跑 `check_fix1.py` 10/10、`check_fix2.py` 15/15
